# 2026-08-18 HVAC／给排水业主回复吸收记录

来源：MS 填写的 `02-日立空调接口确认表-发空调厂家.md` 与 `03-给排水设备确认表-发设备与施工方.md`。

## 可直接写入的决定

- A01／A04 采用 RPIZ-22FSLN5QD/P；A02／A03 采用 RPIZ-22FSLN5QDF/P；接管侧不镜像。气管 12.7 mm、液管 6.35 mm、冷凝水外径 32 mm 延续官方型号族证据。
- WG54M7D20W 洗衣机在下、WQ55M7U20W 热泵干衣机在上；WTZ27510 带抽板连接件作为项目采用方向。一路 C16 RCBO、2.5 mm² 铜线、两个侧置可检修 10A 接地插座的做法不变。
- 洗衣机与干衣机冷凝水均接入家政位专用墙排组件；准确墙排产品、双接口构造、标高和检修节点未提供，继续保持 pending。
- 洗烘位位于中厨，柜门采用蝴蝶门，必须保留两台设备整体抽出和侧柜关阀／拔插头路径。
- Geberit 152.464.00.1、154.150.00.1、388.013.00.2、154.446.KS.1 不用于当前方案；采购／收货证据保留为历史，不再投影为安装要求。
- Geberit 115.770.11.5 是 Sigma01 白色亮面双冲水面板，不是隐藏阀件；面板本身兼作水箱检修开口。224.212.00.2 与 146.361.00.1 保留。
- 两台 SJ85ZX26MC 保持当前相邻布局候选：`600 石材盆 + 洗碗机 + 洗碗机`。这是基于现有 IFC 模块和连续台面长度的工程研究结论，不等于厂家已确认软管长度和柜孔。
- WS7FSB0C1C 插座改为上方可检修干区，不放在可能滴漏的给排水接口正上方；准确标高和柜体剖面待加工图。
- Foster 1014850 的准确型号、838×500 mm 外形、790×452 mm 开孔、790×400×200 mm 盆体和 3.5 英寸排水已由官方资料机械核验，不再向业主重复询问。
- 勒科斯 F50 被否决；APP-016 保持未选定。Franke Slim 50 CN／LD370-E01B（134.0721.210）仅作为更强官方证据的研究候选。
- VVD 岛台不设 trolley；不设悬挂油烟机，油烟机改为整合进 Sistema 7 四门墙柜；GlobalId `1C2NYt_qT35P4jTGTCHJyh` 为玻璃门柜。
- 两个淋浴区均采用定制水母地漏／中央集水器＋托克乐思网＋线性排水渠；盖板开启后毛发过滤件应可从完成面上方取出。Geberit 线性地漏组件不再要求保留。
- SAN-022 为 600 mm 模数 Travertino titan marble 石材盆；盆下采用参考 Molteni Eco kits 的抽拉式垃圾桶及海绵／清洁用品收纳。

## 不能由本次回复关闭的事项

- 日立 P02010Q 只要求冷媒管与冷凝水管保温，未给厂家配套保温棉厚度；现有正式 IFC 也没有最终改造管线和保温层，因此不能证明与最终保温外径相符。
- WTZ27510 与两台实购 E-Nr./FD 的书面兼容、准确墙排产品、双接口构造和接口中心仍需西门子／给排水／柜体方确认。
- “装修宝典推荐做法”没有准确页码、图号或附件，不得当作定制地漏防水节点；防水法兰、完成标高、找坡、防水连续和检修须由项目 shop drawing 关闭。
- Sistema 7 四门柜内油烟机、Franke 垃圾处理器、定制地漏和 SAN-022 Eco kits 均须项目加工图；任何接口中心坐标继续保持 `unknown`。

## 证据边界

- 两份原始 Markdown 保留 MS 的逐项回答，不改写成厂家回复。
- 本文件是结构化吸收说明，不证明厂家、施工方或主管部门已签认。
- 正式 IFC 未因本轮决定而修改。
