# 日立空调还需补充的安装资料

> 业主不用填写这张表。如果只有一位空调联系人，请把整份发给他，请他协调日立技术人员、安装人员和机电设计人员一起回复。
>
> A01～A06 是图纸中六个室内机位置的编号，不是产品型号。机位已经确定，本表不再讨论机器放在哪里；现在只缺准确机型、接管位置、风管排水做法和五个控制面板的对应关系。

## 六台室内机

| 编号 | 我们已经知道 | 现在请你做什么 | 由谁回答 | 请在这里回复 |
| --- | --- | --- | --- | --- |
| H01 | A01 和 A04 暂按 RPIZ-22FSLN5QD/P：机身 700×447×192 mm；气管外径 12.7 mm、液管外径 6.35 mm、冷凝水管外径 32 mm。 | 提供这款机器的项目安装图，在图上标出三种管道实际从哪里接、电控箱在哪一侧、机器从哪一侧抽出检修。说明书没有给出的坐标请不要估。 | 日立技术人员 | 【安装图／说明】 |
| H02 | A02 和 A03 暂按 RPIZ-22FSLN5QDF/P；机身和三种裸管规格与上一行相同。 | 提供这款机器的项目安装图，并确认现场安装方向没有左右翻转。 | 日立技术人员／安装人员 | 【安装图；是／否】 |
| H03 | 日立 P02010Q 第 11 页只说冷媒管和冷凝水管要使用“现场提供的保温管”，没有给材料、导热系数、防火等级或厚度。现有紫色管线只是旧底图，不能按它的外径施工。 | 机电设计人员按珠海的结露条件、管温、保温材料、防火要求和吊顶空间计算保温厚度及包完保温后的总外径；日立和安装人员再书面确认可以用于这套系统。 | 机电设计人员计算；日立／安装人员确认 | 【计算书；确认意见】 |
| H04 | A05 暂按 RPIZ-71FSLN5Q/P、机身 1180×447×192 mm；同系列资料要求 450×450 mm 检修口，送风和回风两端各留至少 1 m 直风管。 | 确认 A05 最终是否就是这个型号，并提供该准确型号的冷媒、冷凝水、送回风和电控安装图。 | 日立技术人员 | 【最终型号；安装图】 |
| H05 | A06 目前只确定了位置；型号、制冷量、机身尺寸和所有接口都还没有资料。 | 根据房间负荷选出 A06 的最终型号，并提供完整安装图。请不要直接套用 A01 的型号。 | 机电设计人员／日立技术人员 | 【最终型号；安装图】 |
| H06 | 官方要求冷凝水全程保持 1/100～1/25 坡度；具体怎么走还没有画定。 | 在 M-401 图上画出每台机器的排水方向、坡度、接到哪里、是否需要存水弯以及在哪里清理，确认全程没有倒坡。 | 安装人员／机电设计人员 | 【标注图；确认】 |
| H07 | 风管不能挡住检修口、机器抽出路线或结构。 | 为每台机器提供一张剖面图，画清送风箱、回风箱、软连接、风管最终尺寸、检修口以及整台机器如何拆出。 | 安装人员 | 【剖面图】 |

## PC-P1HEQ 空调控制面板

| 编号 | 我们已经知道 | 现在请你做什么 | 由谁回答 | 请在这里回复 |
| --- | --- | --- | --- | --- |
| P01 | 业主已经指定 PC-P1HEQ；现场已有 5 个空调控制点。这不代表面板已经采购，也不代表它一定兼容最终六台室内机。 | 逐台确认 PC-P1HEQ 是否兼容 A01～A06；如有不兼容，请直接列出机器编号和原因。 | 日立技术人员 | 【全部兼容／不兼容清单】 |
| P02 | 官方说明书写明：一只面板最多控制 6 台室内机；控制线为两芯、至少 1P-0.75 mm²；与电源线相距至少 300 mm，距离不足时要单独穿接地金属管。 | 在本项目接线图中按这些要求画出端子和线路，不用重新确认通用参数。 | 安装人员 | 【接线图号】 |
| P03 | 五个控制点的位置已经存在，但还不知道每个点实际控制哪台机器，哪些保留、移动或合并。 | 到现场逐点开机或追线，在 05 表记录每个控制点对应的机器，并把结果标到 M-401／E-302。 | 现场负责人／安装人员 | 【05 表记录；标注图】 |
| P04 | 最终墙面位置、面板底边高度、86 底盒和每段控制线长度还没有确定。 | 提供端子接法、每段线长和面板安装节点；位置要避开门扇、柜门和检修口。 | 安装人员／机电设计人员 | 【端子图；安装节点】 |

## 可点击资料

- [日立 P02010Q 安装资料](../../../drawings/evidence/HITACHI-P02010Q.pdf)
- [日立 P01530Q 产品资料](../../../drawings/evidence/HITACHI-P01530Q.pdf)
- [项目对保温资料的核对记录](../../../drawings/evidence/RCP1-HITACHI-保温厚度证据边界-20260818.md)
- [PC-P1HEQ 官方说明书 P02037Q](../../../drawings/evidence/HITACHI-PC-P1HEQ-P02037Q-official.pdf)
- [PC-P1HEQ 操作指导 H5](https://ux1p2b.epub360.com.cn/v2/manage/book/tphoih/)
- [M-401 空调协调图](../../../drawings/M-401-hvac-safety-coordination-candidate.svg)
- [E-302～E-304 控制面板与弱电协调图](../../pdf/E-302-E-304-control-network-candidate.pdf)
- [05 现场测量和测试表](./05-弱电现场记录表-发现场负责人.md)

回复单位／人：________________

回复日期：________________
