# HVAC 约束式路线编制标准

## 产品形态

- 用户任务：在 Blender 三维场景中移动已确认的空调机位、添加或移动转弯点，并重建可见路线；不手工维护第二套正式几何。
- 工作模式：创建/编辑路线骨架 → 三维复核 → 机械检查 → 显式编译 IFC 候选 → 人审后写入正式 IFC。
- 最佳操作面：Blender 视口负责同时显示空调、洞口、弯点、墙梁和吊顶；RCP1 HVAC 面板只放“重建预览、添加弯点、检查、编译候选”操作。
- 必须分开：路线编辑预览与正式 IFC 写入；旧 `.blend`/DWG 参考与装修后设计；设备包围盒中心与真实厂家端口。
- 不再采用：一台设备只能配一个洞口的一对一模型、按最近距离自动认定连接、打开或保存 `.blend` 作为 IFC 同步副本、依赖 Blender depsgraph 自动写 IFC。

## 标准数据边界

1. 正式 IFC 保存已批准的设备、洞口、最终管段/风管、弯头/三通、端口、系统和连接关系。
2. `pipeline/decisions/rcp1-hvac-route-register.csv` 保存路线身份、服务房间、端点角色、依据、置信度和审核状态。
3. `pipeline/decisions/rcp1-hvac-route-waypoints.csv` 保存有序锚点。一个洞口可被多条路线引用；一条路线可依次经过多个洞口或人工弯点。
4. IFC-backed 锚点只保存 GlobalId，世界坐标每次从当前 IFC 重算。人工弯点才保存明确的 XYZ，且必须记录依据和审核状态。
5. `.blend` 只保存临时视图、控件或节点状态时使用；所有预览必须能从 IFC 和两张 CSV 重新生成。Bonsai 官方明确把 IFC 作为 BIM 真源，并警告 `.blend` 不是 IFC 模型的可靠保存/加载格式。
6. 旧 `2504_lowpoly.blend` 是拆改后近似底稿，交付 DWG 是开发商设备/系统/预留洞参考；两者不得覆盖当前 IFC，也不得被直接复制为装修后施工路线。

## 生成职责

- Python 约束脚本：解析 IFC/CSV，解析共享锚点与多段路径，生成确定性的路线骨架、检查报告和候选 IFC。
- Geometry Nodes：仅把路线曲线转为可视实体，负责圆角、截面和预览材质；不创建 IFC 端口、系统或关系。
- 最终 IFC 编译器：按介质创建明确的 `IfcDuctSegment`/`IfcPipeSegment` 与 `IfcDuctFitting`/`IfcPipeFitting`，并以嵌套的 `IfcDistributionPort` 和端口连接表达拓扑。当前 IFC4 中不得把无形端口或连接语义伪装成普通网格。
- 单一 IFC 写入者：移动设备或弯点时可自动更新 Blender 预览，但绝不自动写 IFC；“导出路线候选”只写入 gitignored 的 `build/` 证据，只有显式“编译 IFC 候选”命令才可生成候选 IFC。

## 当前已确认约束

- A02 与 A06 均服务 R07 餐厅。
- A02 的既有服务路径顺序为 `A02→H03`。
- A03 的既有服务路径顺序为 `A03→H04→H02`。
- H07 是冷凝水排放接口位置。
- H01 是室外机接口位置。
- H01/H07 当前 IFC 实体仍是 `IfcOpeningElement`。上述确认描述的是接口位置，不授权把洞口直接重分类为设备或端口。

## 验收合同

- 能力：移动设备或弯点后，所有受影响路线预览自动更新，也可手动重建；允许共用洞口和多段路径，并可把当前状态导出为只读候选证据。
- 位置：路线控件属于 Blender 的 RCP1 HVAC 面板；正式写入仍由流水线命令控制。
- 禁止位置：正式连接语义不得只存在于 Geometry Nodes、`.blend` 自定义属性或屏幕标记中。
- 工作流：审图时空调、洞口、路线、墙梁与吊顶保持真深度同时可见；拆除墙只在专用半透明参考层显示。
- 状态：重建预览不改变 IFC 哈希；编译候选不覆盖正式 IFC；人审批准后才执行正式写入并 reload/rebuild。
- 证据：每次输出路线/锚点清单、源文件哈希、几何差分、连接闭合、碰撞/净距、坡度和截图；自动推断均含依据、置信度和人审标记。

## 当前停止条件

在厂家送回风口、冷媒液/气管口及冷凝水口的真实坐标与朝向，以及截面、保温、弯曲半径、坡度、吊架和检修净距确认前，只允许生成约束骨架和可视预览，不得生成施工发布几何。
